# verify list, corrections, change log

last updated: 2026-10-03

## verify (do not treat as confirmed)

- confirm the SOK is actually auto-detected as a "Pylontech" device once connected (checked in the cerbo's device list) — SOK is not itself on victron's official compatibility list (checked directly against victronenergy.com/live/battery_compatibility:start, 28 named brands, SOK isn't one), but SOK's BMS is reported (DIY solar forum, multiple independent threads) to use the Pylontech CAN protocol under the hood and get auto-detected as Pylontech, which *is* officially supported. set the CAN port to BMS-Can (500kbit/s) — the profile victron's manual lists for Pylontech — and look for that auto-detection as the real-world confirmation. this is community-sourced, not a victron guarantee, same category as the BAOMAIN transfer-switch wiring.
- whether the cerbo's supplied M8 ring terminals fit the + and - busbar studs (3/8" elsewhere in this build) or need re-terminating
- 3131: gland size, how the grounds connect, and that the 7210 is single-pole
- marine/UL rating of the 12 AWG triplex wire on hand (label says "marine grade" but no UL/ABYC or insulation temperature rating given) — now relevant to the 20A oven/cooktop circuit it's reassigned to (2026-10-02), not the DJI branch
- 8027 backlight board voltage compatibility (12V vs 24V) — not stated in blue sea's instructions, and where to tap its fused (1.0-2.0A) DC feed from
- multiplus exterior grounding point: exact terminal location and size on the actual unit (victron's manual says "at least 4mm²" / on the product's exterior, but doesn't pin down where — check the unit itself)
- 8077 panel footprint (2.63 x 3.75in) — sourced from multiple retailer listings (walmart, fisheries supply, wolfsmarine), not an official blue sea 8077 instructions manual (none on file for this build). used to confirm the E987N-3-HD 4x4x4 enclosure fits; worth a tape-measure check against the actual unit before drilling the box
- confirm the chosen factory ground stud (driver side, near the ceiling; 1/4-20, small compared to every other stud in this build) has enough remaining thread engagement for one more ring terminal without loosening or reducing torque on the items already grounded there. get its actual torque spec rather than reusing this build's other torque values (120-140 in-lb elsewhere is sized for 3/8"/M8 hardware and would over-torque a 1/4-20). if it's too crowded, the fix is a small ground distribution block off the stud, not a different chassis location.
- exact alternator rating (180A vs 220A stock variant) — researched 2026-10-03 (see README), narrowed to two options but not pinned to this specific van; doesn't change the XS's 60A setting either way, just worth a physical check (printed on the alternator's back cover) for completeness
- water heater wattage (ecosmart eco mini 4) — not actually purchased yet (confirmed 2026-10-02), so this stays genuinely blocked, not just unresearched. oven, cooktop, and fridge are resolved (see README's load budget)
- specific products still needed: 3 receptacles (fridge, USB outlet, oven — the cooktop is hardwired, confirmed 2026-10-02, no receptacle needed for it). **resolved 2026-10-03**: the new 20A breaker (blue sea 7214 obtained), the DJI-input branch's wire (second 12 AWG triplex spool obtained), and BAOMAIN 4 - oven/cooktop AC destination switch (same model as the other 3, obtained) are no longer open.
- velit refrigerant charge amount: the manual contradicts itself between the spec table (500g R32a for the 24V variant) and the troubleshooting section (410g for 24V). confirm before any refrigerant service.
- 5026 upstream fuse interrupt rating: blue sea's own wiring diagram says consult ABYC E-11 Table V to size the feed fuse's interrupt rating to the source's short-circuit capacity — **researched 2026-10-03**, couldn't find the exact table (ABYC E-11 isn't freely published), but the sizing principle and other ABYC AIC tables found are calibrated for big battery-bank fault currents, not applicable as-is here since this fuse's actual source is DJI's own internal, BMS-protected battery reached through a 10A-current-limited SDC output — a much smaller fault-current scenario. standard ATC/ATO fuses typically carry 1000-6000A AIC at 32V, almost certainly adequate. practical check: confirm the AIC rating printed on whichever fuse is bought is a real, stated number, rather than chasing the exact table value.
- LED puck and starlink mini branch fuses on the 5026: blocked on their watts, still TBD
- tape-measure checks before cutting any wire for this build's longer runs — the cargo-area layout and mounting plan are fully settled now (2026-10-03, see measurements.md), but nothing's actually been measured with a tape yet: the meanwell's two 6 AWG runs (to selector 2 and to the negative bar, now known to cross the full front-wall width), the +bar→multiplus+ and −bar→multiplus− 2/0 runs, the DJI-to-switch-row taps (~8-10ft estimated), and BAOMAIN 2's run out to BAOMAIN 4 in the kitchen cabinet (~4ft+ one-way, crossing outside the cargo area). several of these share reels/spools that are already tight against their budgets — see parts.md for which.
- orion-tr smart 24/12-30 isolated (12V bus redundancy, adopted 2026-10-03): no manual on file for this specific part yet — add it to reference/ once bought. the wire gauge and fuse sizing on both its input (24V side) and output (12V side) in wiring.md's schedule are reasoned estimates (about 17A input at an assumed ~90% DC-DC efficiency, 30A output matching its rated capacity), not confirmed against the real spec sheet. the 5026 main-input fuse also needs physically upsizing from its current 10-15A ATC/ATO fuse to a 30A-class one once selector 3 and the converter are actually wired in — don't leave the smaller fuse in place feeding the larger victron leg.

## open decisions (to discuss and resolve)

(none open right now — the 12V bus redundancy question below was the last one, resolved 2026-10-03.)

## corrections and superseded ideas

- SOK discharge current was recorded wrong: parts.md and README said 200A continuous/500A peak; the SOK's own manual says 150A continuous, 170A@60s, 800A@10s peak. corrected in both files.
- SOK charge voltage: this build targets absorption ≤27.6V on the XS and multiplus, slightly below the SOK's own spec (28V charge / 27.6V float) — a deliberate margin, not a correction to either figure.
- no 70A ANL fuse exists. use the 60A (5123) on the XS output.
- orion-tr smart 12/24-15 replaced by orion XS 1400.
- second generator inlet dropped. the generator plugs into the shore inlet.
- ANL block studs are 5/16" (M8), not 3/8".
- DJI SDC output was recorded wrong: parts.md/README said 12A per port. DJI's own spec for the SDC-to-XT60 cable (the one feeding the 5026 bus) is 13.6V default, 10A max. the 40A ANL fuse already on that feed is oversized for the cable and should be closer to 10A — flagged, not yet changed.
- earlier "no ground bar in the 3131" was an inference. the instructions mention ring terminals for grounding connections.
- superseded 2026-09-21: **pure** direct-DC velit feed (24V bank straight to the velit's 24V DC input, with no other source at all) is still not adopted — it would lose the DJI backup path every other major load has via its own selector switch. but a **hybrid** version is now adopted: battery selector 2 gives the velit a direct 24V bus tap on one leg and the DJI-fed meanwell on the other, so it keeps dual-source redundancy *and* recovers the inverter+meanwell round-trip conversion loss (~17%, from the multiplus's 94% max inverter efficiency and the meanwell's 88% typical efficiency — see the 2026-09-21 change log entry) whenever it runs on battery power. this replaces the BAOMAIN-2-to-meanwell design below.
- not adopted: ATS, smartshunt.
- 5026 feed fuse was the wrong format, not just oversized: a 40A ANL was specified for a cable rated 13.6V/10A max, but ANL fuses aren't made that small (typically starting around 30A) — the fix is a 10-15A ATC/ATO inline fuse (5065-style holder), not just a smaller ANL.
- the multiplus's factory default battery profile (24V: 28.8V absorption, 27.6V float) is not what this build uses — it must be changed to a lithium profile at or below 27.6V absorption before charging the SOK. see wiring.md settings.
- not adopted: replacing BAOMAIN 1 - shore AC destination switch with a direct 8077-to-multiplus feed plus a separate 15A breaker to the DJI. loses the interlock (nothing then stops both systems drawing from the shore feed at once, which can overload the honda or trip the 8077 main) and the neutral isolation (BAOMAIN 1 - shore AC destination switch breaks hot and neutral together; a single-pole breaker would leave the DJI's neutral permanently tied to the shared bus).
- dropped the separate 4 AWG / 80A ANL (5124) van-feed-to-XS run. the DJI charger's already-installed wire and 100A fuse is the shared source for both the XS and the DJI charger, through battery selector 1. the 5124 is no longer needed.
- the cerbo power plan (5065 holder, 3A ATC fuse, #8 rings) was wrong. the cerbo's supplied cable already has an inline 3.15A slow-blow fuse and M8 ring eyes built in — nothing to add. dropped 5065/3A ATC from the shopping list.
- never power the cerbo from a multiplus AC-out — victron's manual warns this can deadlock the system after a fault (neither device can restart the other).

## change log

- 2026-09-18: initial files split from the single project context file.
- 2026-09-19: moved into van-build/electrical. shared facts now live in the root README.md, with one root CLAUDE.md for all subsystems.
- 2026-09-19: merged loads.md into the root README.md as the load budget section.
- 2026-09-19: renamed the project folder from van-build to vandalia.
- 2026-09-19: converted all content to lower case (acronyms, unit and model codes, and case-sensitive file names excepted) and added the rule to CLAUDE.md.
- 2026-09-19: added electrical/diagrams.md (mermaid) and a now and next section in README.md for the move to claude code.
- 2026-09-19: confirmed BAOMAIN is a 32A, 2-pole, 8-terminal, 3-position maintained (1-0-2) cam rotary changeover switch, model SZW26-32/D202.2D. removed from verify list.
- 2026-09-20: read the BAOMAIN switch's instruction manual (added to reference/ — a manuals.plus reproduction, not an original factory PDF). its own spec table says 30A current rating, not 32A (that's the commercial product name) — noted in parts.md and wiring.md. more importantly: the manual documents terminal behavior for the switch's motor-reversing use (position 1 closes 1-2 and 5-6; position 2 closes 3-4 and 7-8), not for a transfer-switch application. added to open decisions — need an actual transfer-switch wiring diagram for this model before landing wires on BAOMAIN 1 - shore AC destination switch, 1, or 2.
- 2026-09-19: confirmed DJI charger model: super fast charger for DJI power 1000/1000V2/2000, 12V or 24V DC in (max 45V), 40V DC out, 70A, 2 ports. default power 500W, raise to 1000W in app. not water/dust resistant. ships with a 100A fuse. removed from verify list.
- 2026-09-19: changed the van 12V feed design. the DJI charger's already-installed wire and 100A fuse is now the shared source for both the orion XS and the DJI charger, through battery selector 1 (pos 1 XS, pos 2 DJI). dropped the separate 4 AWG / 80A ANL (5124) run planned for the XS alone. updated diagrams.md, wiring.md, measurements.md, parts.md, README.md.
- 2026-09-20: assigned the on-hand 12 AWG 12/3 triplex marine wire (20ft) to the BAOMAIN 1 - shore AC destination switch pos 2 to 3131 to DJI receptacle branch — it exceeds the 14 AWG minimum. it is not adequate for the shore-inlet-to-8077 run (30A circuit needs 10 AWG minimum); that run still needs 10 AWG 3-conductor. dropped 14 AWG 3-conductor from the still-to-buy list.
- 2026-09-20: added wire gauge to every wired edge in diagrams.md, pulling from wiring.md and measurements.md where a gauge is set, and marking "verify" or "gauge TBD" where it isn't (van feed to selector 1, selector 1 to DJI charger, the 12V bus later-option branch, and the AC load branches, none of which have a chosen gauge yet). fixed the ac input diagram's DJI branch label, which still said 14 AWG after that wire was reassigned to 12 AWG.
- 2026-09-20: added the missing "8077 to BAOMAIN 1 - shore AC destination switch pos 1 to multiplus AC-in" row to wiring.md's schedule — it had gauge in measurements.md but no row (protection, lug) in wiring.md, unlike the DJI branch (pos 2), which had a full row already.
- 2026-09-20: considered and rejected dropping BAOMAIN 1 - shore AC destination switch for a direct multiplus feed plus a separate DJI breaker. kept BAOMAIN 1 - shore AC destination switch as designed — no changes.
- 2026-09-20: moved electrical/reference/ to a root-level reference/ folder, shared across subsystems instead of split per subsystem. updated README.md and CLAUDE.md.
- 2026-09-20: identified the van feed fuse as an AEP 100A/65VDC unit, and the wire as 6 AWG (unlabeled, visually estimated, not from a spec sheet). updated wiring.md, measurements.md, diagrams.md. this also caps the XS input limit at what 6 AWG can carry (about 55-65A) regardless of the 100A fuse rating — noted in wiring.md's settings and limits sections.
- 2026-09-20: photo-confirmed the AEP 100A/65VDC fuse (reference/fuse-to-alternator-power.heic) — the wire itself has no printed gauge, consistent with the 6 AWG visual estimate. also noted an existing audiocontrol LE5-1300 amplifier shares the under-seat cavity with the starter battery (reference/audiocontrol-LE5-1300-UM11225.heic) — added to measurements.md as a routing constraint.
- 2026-09-20: read the DJI charger and velit manuals (added to reference/). corrected the DJI charger's SDC output to 40-58.4V DC (was listed as flat 40V) and noted its reverse "charging mode." confirmed the velit 2000R's 24V variant is 720W rated, 10-33A — filled into the README load budget. confirmed the velit ships with its own 6 AWG power cable (fused both ends), which resolves the meanwell-to-velit gauge question in diagrams.md. flagged a refrigerant-charge inconsistency inside the velit manual itself (500g vs 410g for the 24V variant). the DJI charger's fuse rating is still not in its manual — that fact stands on what was told directly, not a manual citation.
- 2026-09-20: read the SOK manual (added to reference/). resolved the CAN cable verify item (2m cable included in the box; RJ45 pinout with CANH/CANL/RS485). corrected two figures against manufacturer spec: discharge current (was 200A continuous/500A peak, actually 150A continuous/170A@60s/800A@10s) and confirmed charge voltage (SOK spec is 28V charge/27.6V float; this build's ≤27.6V absorption target is a deliberate margin below that, not an error). added SOK terminal torque (9-11 N·m) and the 150A-per-terminal-pair limit to wiring.md.
- 2026-09-20: read the DJI power 2000 user manual and expansion battery guide (added to reference/, along with release notes and the energy optimization guide). found the SDC-to-XT60 cable feeding the 5026 12V bus is actually 13.6V/10A max (about 136W) per DJI's own spec — corrected from an earlier "12A per port" figure. this means the 40A ANL fuse on that feed is oversized and doesn't protect the actual cable; flagged in wiring.md, parts.md, README's load budget checks, diagrams.md, and the artifact. also noted the DJI's AC output auto-shutoff behavior (30min idle, 60min total) matters for the fridge — needs continuous-supply mode (hold the AC button) or it may cut the kitchen circuit between cycles.
- 2026-09-20: read the orion XS and multiplus-ii manuals (added to reference/). XS: confirmed screw terminals (IN/GND/OUT, no lug, max 4 AWG), torque table (4 AWG 5.6Nm, 6-10 AWG 4.5Nm, 8-12 AWG 2.8Nm), and that victron recommends a dedicated 60-70A external fuse for it (this build's shared 100A fuse is a deliberate tradeoff — noted in wiring.md). multiplus: confirmed the AC-in/AC-out terminals are screw blocks (N/PE/L, 2Nm) — resolved the terminal-type verify item. confirmed it does have 2 AC outputs (AC-out-1 50A uninterruptible, AC-out-2 32A, disconnects on battery). caught that its factory default battery profile (28.8V absorption for 24V) exceeds the SOK's recommended ceiling — added to corrections, since it must be changed before use. victron's own AC-in wire chart calls for 6 AWG minimum at the port's full 50A rating; this build's 10 AWG is fine specifically because the whole AC-in path is capped at 30A by the inlet and 8077 — documented the reasoning in wiring.md so it isn't mistaken for an oversight later. picked up the specific recommended GFCI part numbers (blue sea 309x/310x) for the 8027.
- 2026-09-20: checked baomain.com's own listing for this model — no wiring diagram there, but its product photo shows a nameplate reading "Ie=Ith=20A, AC-15 240V/2.5A" for the bare switch mechanism, conflicting with the 30A figure from the manuals.plus PDF. added to verify — could be a mismatched stock photo, could be the real number. asked to check the label on the actual purchased units.
- 2026-09-20: found the BAOMAIN transfer-switch wiring pattern (web search — a wiring tutorial and multiple independent RV/van build forum threads for this switch family, not a manufacturer diagram, but internally consistent with the manual's own truth table): jumper terminal 2 to 4 and terminal 6 to 8 to form a common hot/neutral; terminal 1/5 is the "position 1" leg, terminal 3/7 is "position 2." mapped onto BAOMAIN 1 - shore AC destination switch, 1, and 2 and added as a full section in wiring.md, with terminal numbers added to diagrams.md and the artifact. removed from open decisions — resolved, with the community-source caveat carried into wiring.md itself and a continuity-check step added before energizing.
- 2026-09-20: photos of the actual purchased unit and its real operating instructions (added to reference/: baomain-exterior-photo.heic, baomain-interior-photo.heic, baomain-operating-intructions.pdf — an official SZW26-series manual from the EU importer/manufacturer, not a manuals.plus reproduction) settled the current-rating question: the nameplate reads Ith:32A, confirming the baomain.com website's "20A" photo was indeed a mismatched stock photo, not this unit. removed from verify list. the real manual's own truth table (page 3) matches the jumper-based transfer-switch wiring already in wiring.md exactly — upgrades that pattern from "community-sourced" to "consistent with the manufacturer's own truth table," though BAOMAIN still doesn't spell out the transfer-switch application itself. also picked up new facts not previously recorded: M4 terminal screw, 2.5-6.0mm² (about 14-10 AWG) wire range, 1.2 N·m tightening torque — added to wiring.md and parts.md.
- 2026-09-20: deleted the superseded manuals.plus BAOMAIN PDF now that the real manual is on hand — removed its parts.md/reference/README.md citations.
- 2026-09-20: read the meanwell RSP-1000-24 datasheet (reference/RSP-1000-SPEC.pdf). split its specs out of a bullet that had incorrectly merged them with the velit's (720W/66lb/BTU figures belong to the velit, not the meanwell). corrected the meanwell's own rated power to 960W (the "1000W" is the series name, not this 24V variant). new fact: it draws up to 12A at 115VAC full load, which informs the BAOMAIN 2 - oven/cooktop AC source switch-to-meanwell branch gauge — previously totally open ("gauge TBD"), now has a real current to size against (14 AWG comfortably covers it, though the protection device for that branch still isn't chosen). updated parts.md, wiring.md (new schedule row), diagrams.md, and the artifact.
- 2026-09-20: photos of the actual battery selector switches (reference/aramox-exterior-photo.heic, reference/aramox-interior-photo.heic) confirmed terminal labels ("OUTPUT" common, "1", "2") and the printed rating (300A continuous, 500A/5min, 900A/30sec). "aramox" is a private-label reseller — same generic OEM switch is sold as spartan power, seaflo, and others, none with a real datasheet; the printed label is the only documentation that exists. web search across those other listings confirmed **M10 studs**, correcting wiring.md/parts.md's earlier "5/16" at selector" — 5/16" is too small to fit an M10 stud. updated the wire schedule rows, the lugs shopping list, diagrams.md, and the artifact.
- 2026-09-20: photo of the actual meanwell RSP-1000-24 (reference/meanwell-exterior-photo.heic) confirms the nameplate matches the datasheet and shows its +V output already through a single inline fuse, -V unfused — visually corroborates the velit cable's "fused positive only at the source end" spec. no corrections needed.
- 2026-09-20: read the real blue sea 8027 instructions and photos (reference/bluesea8027-instructions.pdf, bluesea8027-exterior-photo.heic, bluesea8027-interior-photo.heic). confirmed the neutral and ground buses are physically separate inside the panel — upgrades that from an assumption to a cited fact matching this build's "no neutral-ground bond" decision. caught a genuinely new requirement: the backlit labels are a DC device needing their own fused (1.0-2.0A) feed, not wired anywhere yet — added to wiring.md's schedule and to verify (voltage compatibility, 12V vs 24V, isn't stated). blue sea's own feeder-wire recommendation (10 AWG for 30A systems) matches this build's existing choices. added the manual's post-wiring multimeter checks to the install order.
- 2026-09-20: replaced wiring.md's install order with the actual sequence for the 2026-09-20 session: AC input to the multiplus first, then the DC backbone (so shore can charge the SOK), then the alternator branch (van feed to selector 1 to XS). previously the documented order did DC before AC — this is a deliberate reorder, not a correction, and cerbo/DVCC, the DJI AC branch, and selector 1 pos 2 are explicitly deferred to a later pass. added a step to set the multiplus's lithium battery profile before plugging in shore power, since there's no DVCC in this partial install to do it automatically. added BAOMAIN 1 - shore AC destination switch's jumper gauge (10 AWG) to parts.md, wiring.md, diagrams.md, and the artifact, and marked BAOMAIN 3 - fridge/receptacle AC source switch/BAOMAIN 2 - oven/cooktop AC source switch's jumper gauge as TBD alongside their still-undecided branch gauges.
- 2026-09-20: read the cerbo GX MK2 manual and photos (reference/140558-Ekrano_GX__Venus_GX__Cerbo_GX__Cerbo-S_GX_Manual-pdf-en.pdf, BPP900450110-photo.heic, BPP900450110-support.heic). corrected the cerbo power plan: the supplied cable already has an inline 3.15A slow-blow fuse and M8 ring eyes, so the earlier 5065-holder/3A-ATC/#8-rings plan was simply wrong, not just imprecise — dropped from parts.md's shopping list. caught that this MK2 has 2 fully configurable VE.Can ports (not a fixed BMS-Can port like the original Cerbo GX) — added the port/profile/termination guidance to wiring.md, and flagged that we don't yet know which CAN dialect the SOK speaks. bigger flag: confirming the SOK is on victron's official compatibility list is a real prerequisite for the DVCC-controls-charge-voltage behavior this build has been assuming, not yet checked. also caught the AC-out-powering deadlock warning (never power the cerbo from a multiplus AC-out) and a possible M8-vs-3/8"-stud lug mismatch at the busbars — both new limits/verify items.
- 2026-09-20: checked victron's official battery compatibility list directly (victronenergy.com/live/battery_compatibility:start) — SOK is not on it (28 named brands, none of them SOK). web search of DIY solar forum turned up multiple independent reports that SOK's BMS uses the Pylontech CAN protocol and auto-detects as "Pylontech" (an officially supported brand) once connected via BMS-Can (500kbit/s). settled on that as the CAN profile to use, with the auto-detection in the cerbo's device list as the practical confirmation to look for. this is community evidence, same epistemic status as the BAOMAIN transfer-switch wiring — not a victron guarantee. updated parts.md and wiring.md.
- 2026-09-20: caught that diagrams.md and the artifact still showed the old (wrong) cerbo power details on the pbar→cerbo and cerbo−→nbar edges (5065 holder/3A ATC/12 AWG, #8 screw) after correcting parts.md and wiring.md's schedule — the diagram/artifact updates had been missed. fixed both edges to supplied cable / 3.15A inline fuse / M8 ring.
- 2026-09-20: added a third multiplus AC input current-limit profile: 16A for household-outlet charging (a 20A residential circuit), on top of the existing 30A shore and ~14A honda profiles. deliberately lower than a straight match to the breaker rating — a shore cord and the honda are rated for continuous full-nameplate draw, but an ordinary household branch circuit is subject to NEC's 80% continuous-load rule (20A × 0.8 = 16A). updated wiring.md and README's load budget table.
- 2026-09-20: checked whether blue sea sells a surface-mount enclosure for the 8027/8077 traditional-panel family — they don't. found their "SMS Surface Mount System" line, but it's a separate, incompatible product built around Carling A/C-series breakers, not a box that houses the 8027/8077. the only official 8027/8077 accessory remains the 4026 back insulating cover (already noted, still unconfirmed fit) — not a full enclosure. added this distinction to wiring.md so the SMS line doesn't get mistaken for a fit later.
- 2026-09-20: settled the approach for housing the 8077/8027: they mount via 4 screws directly to a flat surface (per blue sea's own install template), not into a recessed cutout as previously described — corrected that in wiring.md. plan is a generic non-metallic IP65+ ABS/polycarbonate enclosure box built or bought separately (confirmed as standard practice via a ford transit forum thread specifically about housing the 8077, and an ac dc marine inc. custom enclosure product for blue sea breaker panels). non-metallic matters specifically for this build's single-chassis-bond design — a metal box would need deliberate bonding. added to parts.md's shopping list; no specific product picked yet.
- 2026-09-20: resolved the XS GND vs XS output gauge mismatch — confirmed all runs except the van feed (under 15ft, already 6 AWG) are under 6ft (routing to devices under the bed). that's well inside victron's under-5m/6AWG bracket for both, so there's no length-based reason for XS GND to be heavier than XS output. changed XS GND from 4 AWG to 6 AWG to match. updated wiring.md (schedule and phase 3 step 19), measurements.md, parts.md's shopping list, diagrams.md, and the artifact.
- 2026-09-20: reviewed the remaining 4 AWG items. downsized selector 1 to XS input from 4 to 6 AWG — same under-6ft run, same shared-100A-fuse tradeoff already accepted for the van feed segment, no reason to keep it heavier. left the negative bar to chassis bond at 4 AWG (2 AWG if long) — that wire carries fault current, not the modest steady-state charging current the other items share, so it doesn't follow the same short-run-means-downsize logic; its exact figure hasn't been independently checked against ABYC's bonding-conductor tables, but the reasoning not to casually downsize it holds regardless. 4 AWG is now only needed for the chassis bond (single black conductor) — updated parts.md's shopping list accordingly. also updated wiring.md's schedule and phase 3 step 16, measurements.md, diagrams.md, and the artifact.
- 2026-09-20: a question about whether there are two chassis bonds (AC and DC) surfaced a real gap: re-verified directly against the multiplus manual's text (both the safety-instructions section and 4.4 AC cabling) that the unit requires its own dedicated exterior grounding point, "at least 4mm²," separate from both its 2/0 DC negative connection and the AC ground wire running through it — this had never been added to the wiring plan. also captured the ground relay's exact documented behavior: it bonds neutral to chassis when off-grid and opens before the input safety relay closes when external AC is present, specifically so an earth-leakage breaker never sees zero or two bonds at once. added a new schedule row and limits note to wiring.md, a node/edge to diagrams.md and the artifact's dc-negative diagram, a shopping-list line to parts.md, and a verify item for the exact terminal location on the unit.
- 2026-09-20: fixed ambiguous wording in wiring.md and the artifact that made the new multiplus grounding wire read as a second chassis bond — clarified it's a fifth wire landing on the same - bar, not a separate destination; only one wire (4 AWG) ever touches actual chassis. also documented why 4 AWG is correct there despite the 2/0 wires on the same bar: the chassis wire carries no current in normal operation, only fault current, so it's sized to the 300A main protection (matches the principle behind NEC table 250.122's equipment-grounding sizing, cited for the reasoning, not as the literal governing standard). added general chassis-ground-location guidance (bare structural metal, check for a factory sprinter ground stud first, one point only) and a verify item since the actual physical location on the van hasn't been picked yet.
- 2026-09-20: chassis bond location settled — an existing factory grounding stud, driver side near the ceiling, already used by several other items. it's 6-8ft from the negative bar, longer than every other run in this build, but that's a reason to upsize the wire (2 AWG, per the "if long" contingency already in the plan), not to hunt for a different location. a proven factory ground point at 6-8ft beats an unproven new bare-metal contact point at a shorter distance. updated wiring.md, measurements.md, and parts.md to 2 AWG for this run; removed the location item from verify, added a smaller one (confirm the stud has room for one more ring terminal without loosening the existing connections).
- 2026-09-21: audited the install order for missing wire gauges. filled in: step 2 (10 AWG 3-conductor for inlet-to-8077-to-BAOMAIN 1 - shore AC destination switch, plus the 10ft max), step 3 (10 AWG 3-conductor for BAOMAIN 1 - shore AC destination switch to multiplus AC-in), step 7 (2/0 for SOK-/multiplus-, and added the multiplus exterior grounding wire, 10 AWG, which had a schedule row but had never actually made it into the numbered steps), step 8 (2/0 for SOK+/multiplus+). steps 15-19 (phase 3) already had gauges. confirmed the shore-inlet-to-8077 length question: 10ft max per blue sea's instructions (no minimum specified by any standard — just workmanship, leave slack, don't pull terminals taut).
- 2026-09-21: added phase 4 to the install order (multiplus AC-out to the 8027, velit via BAOMAIN 2 - oven/cooktop AC source switch, kitchen via BAOMAIN 3 - fridge/receptacle AC source switch, and the 5026 12V bus). read the 5026's real spec sheet and wiring diagram, plus photos of the actual unit (reference/5026.pdf, Wiring-Diagram-5026_5031.pdf, bluesea5026-interior-photo.heic, bluesea5026-exterior-photo.heic). confirmed blue sea's own 125A max on the upstream feed fuse, and that they specifically direct installers to ABYC E-11 Table V for the fuse's interrupt rating — added as a new verify item, not yet checked. resolved the long-open 5026 fuse mismatch: realized it wasn't just oversized, it was the wrong fuse format — ANL fuses aren't made as small as the 10-15A this 10A-rated cable needs, so the fix is a small ATC/ATO inline fuse (5065-style holder), repurposed from the earlier cerbo-power plan. added new schedule rows (8027 branch to BAOMAIN 3 - fridge/receptacle AC source switch/BAOMAIN 2 - oven/cooktop AC source switch, DJI SDC to 5026, 5026 branch circuits) and phase 4 steps to wiring.md, updated parts.md, diagrams.md, and the artifact. the kitchen leg (BAOMAIN 3 - fridge/receptacle AC source switch) and the LED puck/starlink 5026 branches stay explicitly blocked in the install order pending their actual watts — not wired on a guess.
- 2026-09-21: confirmed the multiplus-AC-out-through-meanwell-to-velit path is correct, not a mistake — the "24" in "multiplus-ii 24/3000/70" is the DC battery-side voltage, the AC-out is always 120V AC regardless. the velit needs DC, so the meanwell's AC-to-24VDC conversion is required on both the victron and DJI legs, which is exactly why BAOMAIN 2 - oven/cooktop AC source switch sits before the meanwell rather than after it. added a clarifying note to wiring.md's limits section and the artifact's ac-loads lede so this doesn't get re-questioned as a possible error later.
- 2026-09-21: resolved the apparent contradiction from a much earlier discussion (choosing 12V vs 24V for the whole system), where a 24V bank's ability to feed the velit's 24V DC input directly, with no conversion loss, was cited as a point in favor of 24V. that's correct in isolation, but it describes the "direct-DC velit feed" option already on record as "not adopted" — previously logged without a reason. added the reason: a direct-DC feed only works off the battery bank, and the DJI system can't reach it that way, so it would drop the velit off the dual-source (BAOMAIN switch) pattern every other major load in this build follows. that tradeoff, not an error on either side of the two discussions, is why the current design shares one meanwell across both AC sources instead.
- 2026-09-21: adopted a hybrid direct-DC design for the velit, replacing BAOMAIN 2 - oven/cooktop AC source switch and the shared meanwell path. the real efficiency numbers, pulled from the actual datasheets rather than estimated: multiplus-ii 24/3000/70 inverter, 94% maximum efficiency (reference/32424-MultiPlus-II___Quattro-II-pdf-en.pdf, technical specifications table); meanwell RSP-1000-24, 88% typical efficiency at rated 960W (reference/RSP-1000-SPEC.pdf, spec table). round trip through both is about 83% — roughly 17% of the power drawn from the battery to run the velit via the old path became heat in the inverter and the meanwell, not cooling. the new design: **battery selector 2** (the second already-owned aramox switch) selects the velit's source between a direct 24V bus tap (6 AWG, new 40A ANL fuse near the + bar) and the meanwell, now fed directly from DJI AC out with no switch in between (the meanwell only ever serves the DJI leg now) — see the next entry for which position is which. the switch only breaks the positive leg; this is safe (not merely simpler) because the meanwell is galvanically isolated input-to-output (3kVAC, per its datasheet) — its DC output negative can be permanently bonded to the system's negative bar without cross-connecting the DJI and victron AC sides, which is what makes a single-pole switch sufficient here instead of needing a matched pair or a genuine DPDT unit. checked and ruled out: battery-level (SoC) tracking is unaffected either way, since the SOK's CAN-based SoC reporting measures current at its own terminals regardless of downstream path. what is lost: the multiplus's AC-load-monitoring visibility on the cerbo/VRM dashboard for the velit specifically, when it runs on the battery leg — it becomes part of aggregate battery current instead of an itemized AC load. that visibility never existed for the DJI leg anyway (DJI isn't on the VE.Bus network), so both legs are now equally un-itemized, same as DJI always was. knock-on effects: BAOMAIN 2 - oven/cooktop AC source switch is now spare, freeing the 8027's second 15A branch (candidate: the water heater, still TBD). the hypothetical future 5026-bus battery switch, previously called "battery selector 2" in the "decide later" option, is renamed "battery selector 3" since selector 2 is now spoken for — that option would need buying a new switch, not repurposing one. new open items: the direct-DC tap's exact ANL fuse part number, the DJI-out-to-meanwell protection device, and selector 2's physical mounting location (near the bars now, not near the AC panels). updated wiring.md (schedule, phase 4 steps, limits notes), diagrams.md (dc positive, dc negative, ac loads, 12V bus), parts.md, README.md (load budget, interfaces, key decisions, now/next), and the artifact.
- 2026-10-01: picked specific enclosure boxes for the 8077 and 8027, and a specific wire product for the shore-inlet-to-8077 run — resolves the "no specific product picked yet" item. 8027: carlon E989N-CAR, 8x8x4in noryl, NEMA 6P (comfortably exceeds the 5-1/4 x 7-1/2in footprint and ≥3in depth target). 8077: carlon E987N-3-HD, 4x4x4in PVC, NEMA 4/4X/6P — checked against the 8077's footprint (2.63 x 3.75in, found via web search since no official blue sea 8077 instructions are on file for this build; flagged as a new verify item to tape-measure the actual unit before drilling). shore-inlet-to-8077 wire: southwire 10 AWG 3-conductor SOOW cord, UL listed/CSA certified for indoor-outdoor/wet use — resolves the marine/UL-rating question for this run specifically (the separate 12 AWG triplex on hand for the DJI branch remains unverified). updated parts.md (moved the enclosures from "still to buy" to "have or ordered" with links, added the 8077's footprint figure, narrowed the 10 AWG 3-conductor shopping-list note to the three remaining interior runs) and verify.md.
- 2026-09-21: set a switch position convention across every DJI/victron-split switch (BAOMAIN 1 - shore AC destination switch, BAOMAIN 3 - fridge/receptacle AC source switch, battery selector 1, battery selector 2): position 1 is always the DJI leg, position 2 is always the victron leg. matches the physical layout of the van — DJI mounted driver side (left), victron gear mounted passenger side (right) — to the switch throw direction, so turning left selects DJI and turning right selects victron. previously these were assigned arbitrarily (victron was position 1 on BAOMAIN 1 - shore AC destination switch and on battery selector 2's velit circuit from the entry above; the orion XS was position 1 on selector 1); swapped everywhere for consistency, including the velit circuit just added above — the direct 24V bus tap is now position 2, the meanwell is position 1. updated wiring.md (schedule rows, BAOMAIN terminal-wiring section, all four install-order phases, the battery-selectors note, and a new "switch position convention" section), diagrams.md (dc positive, ac input, ac loads, plus an intro note), README.md (key decisions, load budget checks), parts.md, and measurements.md.
- 2026-10-02: confirmed the 4 seafit lug 5-packs obtained: #2/0-5/16", #6-3/8", #6-5/16", #2/0-5/16" (the duplicate URL from the original order was real, not a typo — 2 packs of the same item). counted against every lug this build's schedule actually needs: the two 6 AWG sizes (5/16" for the ANL block studs, 3/8" for the busbar ends) are both covered with a spare each. two real gaps surfaced: (1) none of the 5 lug ends landing on the aramox battery selectors' M10 studs are covered by anything purchased, and it's an open question whether the 3/8"-stud pack would even fit that stud — flagged as a verify item rather than assumed either way; (2) the two #2/0-5/16" packs (10 lugs) don't match any stud in the 2/0 schedule at all (every 2/0 landing is M8 or 3/8", never 5/16") — the 6 M8-hole and 4 3/8"-hole 2/0 lugs this build needs remain entirely unpurchased. updated parts.md's lugs line with the full need-vs-have breakdown and dropped a stale "4 AWG" mention (no 4 AWG wire exists in the current schedule — the chassis bond moved to 2 AWG a while back). added both gaps to verify.md as open items for followup.
- 2026-10-02: confirmed the gauges of the 5 pacer cable reels obtained earlier today: 15ft #6 red, 15ft #6 black, 10ft #2 black, 8ft #2/0 red, 8ft #2/0 black. covers every 2/0/2 AWG/6 AWG need in the schedule — removed those from parts.md's "still to buy" list. flagged two tight spots rather than assuming slack: the 8ft-per-color 2/0 reels (3 red runs / 2 black runs, with the +bar↔multiplus legs as the long unknowns) and the 15ft #6 red reel (4 runs, each up to 6ft under this build's cargo-area ceiling) — both get a measure-before-cutting note in parts.md and a verify item, since neither clearly has the 20% slack this project's measurements.md convention calls for. also filled in measurements.md's previously-missing rows for the velit-redesign's new 6 AWG runs (+bar→selector 2, meanwell+V→selector 2, meanwell-V→-bar), which existed in wiring.md's schedule since 2026-09-21 but had never been added to the cable-runs table.
- 2026-10-02: confirmed the west marine haul against this build's plan. egis powerbars 6600-404/804 and the eaton/bussmann JJN-300 class T fuse match the existing plan exactly (300A, 300VAC, 200kA AIC). caught a real correction: the egis 3912B class T fuse block uses **M8 studs**, not the 3/8" this build had assumed (open verify item, never confirmed until now) — M8 and 3/8" aren't the loosely-interchangeable pairing that "M10(3/8")" is at the busbars, so this flips the 2/0 lug count from 6x-3/8"/4x-M8 to 6x-M8/4x-3/8" (recounted every 2/0 wire's two ends against the multiplus's own M8 battery bolts, confirmed earlier from its manual, plus the SOK/class-T-block/busbar ends). updated wiring.md and measurements.md's two affected schedule rows (SOK+→block, block→+bar), and parts.md (moved the powerbars/fuse/fuse-block to "have or ordered" with citations, corrected the lug count and the reasoning behind it). could not confirm the gauge of the 5 pacer battery cable reels obtained (15/15/10/8/8ft) or the AWG/stud of the 4 seafit lug 5-packs (one URL duplicated) — west marine's site returns 404s to both fetch and web-search tools for these specific SKUs; added both as new verify items pending a physical check.
- 2026-10-02: redesigned the kitchen circuit around real nameplate watts. read the oven (typhur CV03, 1750W, 120VAC — reference/Typhur_CV03SyncOven.pdf), cooktop (empava EMPV-12EC07, 1800W total, 120VAC — reference/EMPV-12EC07_Manual.pdf), and fridge (deaprull D31A — reference/DEAPRULL_ D31A.png, a spec-sheet screenshot) manuals/spec sheets, all newly added to reference/. two findings forced a real redesign, not just a numbers fill-in: (1) the cooktop's own spec table states "Minimum circuit breaker Amperage: 20" — a manufacturer requirement, and oven+cooktop combined (3550W) exceed every AC source in this build (shore/8077 at ~zero margin, the honda blown past outright, the multiplus's 2400W continuous exceeded by ~50% off-grid) — they can never share a branch or run together; (2) the fridge's spec-sheet screenshot said 12VDC-only with an implausible "0.4 kWh annual" figure, but a web search of the same manufacturer's other listings and an independent review showed it's actually dual-voltage (AC 120/240V or DC 12/24V) at 35-45W running — the screenshot data wasn't used. resolved by splitting into two circuits: a 15A branch (fridge + a USB charging outlet, both assumed AC, neither explicitly confirmed) via BAOMAIN 3 - fridge/receptacle AC source switch, and a 20A branch (oven and cooktop) via BAOMAIN 2 - oven/cooktop AC source switch (source-select, DJI/victron) feeding a new BAOMAIN 4 - oven/cooktop AC destination switch (load-select between oven and cooktop — a genuine mechanical interlock, not just an instruction to the user not to run both). BAOMAIN 4 - oven/cooktop AC destination switch is the first switch in this build that selects between two loads rather than two sources, so the 2026-09-21 position-1-is-DJI convention doesn't apply to it. the interlock is what makes the whole-system math work: worst case drops from 3595W (exceeds every source) to about 1905W (fits shore power and the multiplus comfortably, only marginally over the honda by about the fridge+USB's own draw). wire: the 12 AWG triplex spool previously slated for the BAOMAIN 1 - shore AC destination switch→3131→DJI-receptacle (AC input/charging) branch is reassigned to the new 20A circuit instead (12 AWG is the NEC minimum for 20A, so it fits its new job); that leaves the AC input/charging branch with no wire at all, a new open item. two "iron forge" 12 AWG/3-conductor/15A replacement-appliance cords (15ft, 6ft — amazon B0C5KHWHMT and B0B8DPVW57) cover the two new DJI-leg taps instead: confirmed via DJI Power 2000's own manual (reference/DJI_Power_2000_um_en.pdf, section 1.1) that its "AC Output Ports" are real plug-in outlets, not hardwired terminals, so each cord's molded plug goes into a DJI output port and its open end lands on a BAOMAIN terminal. updated wiring.md (schedule, BAOMAIN section, install order, limits), diagrams.md (ac-loads diagram rebuilt, ac-input diagram flagged for its now-unassigned wire), parts.md (real appliance specs, new BAOMAIN 4 - oven/cooktop AC destination switch and 20A breaker needs, 4 receptacles needed, jumper gauges), README.md (load budget, checks, key decisions, interfaces, now/next), and verify.md (new open items: fridge AC/DC and USB-outlet-type never explicitly confirmed, cooktop's actual plug/hardwire style unconfirmed, DJI's continuous AC output wattage still never pinned down, BAOMAIN 2 - oven/cooktop AC source switch / BAOMAIN 4 - oven/cooktop AC destination switch mounting locations undecided).
- 2026-10-03: resolved the DJI-out-to-meanwell protection device question — the user clarified it plugs into a DJI AC output port rather than being hardwired, so it follows the same pattern already confirmed for the kitchen's two DJI taps: no separate breaker, just DJI's own output protection plus the meanwell's internal AC-input protection. needs its own (third) molded-plug 14 AWG cord, not yet sourced, since the two iron forge cords on hand are already allocated to the kitchen. updated wiring.md's schedule row and limits note, and parts.md (meanwell entry, new "still to buy" line).
- 2026-10-02: confirmed physically that a 3/8"-stud lug fits the aramox battery selectors' M10 studs — same interchangeable marine-retail pairing as the egis busbars, not a mismatch like the class T block's M8 turned out to be. resolves the lug reconciliation: the one "#6-3/8" seafit pack (5 lugs) now needs to cover 9 total ends (4 busbar + 5 selector), not just 4, so 4 more of that same product are needed, not a separate M10-specific part. also reconciled the full lug shopping list while at it: confirmed the two "#2/0-5/16" packs (10 lugs) were a mix-up with no use in this build's 2/0 schedule, to be returned; confirmed still-unpurchased needs (2/0 M8 x6, 2/0 3/8" x4, 2 AWG 1/4"-hole chassis-bond lug). updated parts.md's lugs line accordingly.
- 2026-10-02: resolved four of the open items from the kitchen redesign, in a one-at-a-time Q&A. **fridge confirmed AC** (not DC). **USB outlet confirmed** a 120VAC outlet with built-in USB ports (not a 12V DC adapter). **cooktop confirmed hardwired**, checked directly against its own manual's installation section — "three-wire cable," "installation must be completed by a qualified technician," NEC-compliant wiring, no mention of a plug anywhere — so it needs no receptacle (drops the receptacle count from 4 to 3) and wires straight from BAOMAIN 4 - oven/cooktop AC destination switch's leg to the cooktop's own leads. **DJI's AC output capacity confirmed**: not in the manual itself (which only points to a website), but dji.com/power-2000/specs gives 4 AC output ports, 100-120V/25A ≈ 3000W continuous for the US variant (DYM2000L) — comfortably clears the kitchen's worst-case combined draw (~1905W) and is the closest of any source to covering oven+cooktop together (3550W), though still short of that. updated wiring.md (BAOMAIN 4 - oven/cooktop AC destination switch section, install order steps 28/35, the kitchen-redesign limits notes), parts.md (appliance specs, receptacle count), README.md (load budget rows and check 2), and verify.md (removed all four resolved items).
- 2026-10-03: pinned down more of the cargo-area layout. SOK battery: floor, parallel with the front wall, passenger-side corner, closest to the multiplus (a planned second SOK extends along the front wall toward the driver side — corrected from an initial "toward the passenger side" slip). meanwell: driver-side wall, near the DJI — makes the DJI-output-port-to-meanwell tap short. both aramox battery selectors: confirmed in the main switch row, far passenger end, directly above the SOK — resolves the open question about selector 2's location, and confirms the direct-bus-tap run (+bar→selector 2) is short as the velit redesign wanted. the real consequence: the meanwell sits driver-side while the busbars/selector 2 sit passenger-side, so the two meanwell 6 AWG runs (to selector 2, and to the negative bar) cross the full front-wall width — realistically 6-9ft, not the short cargo-area hop every other run in this circuit was assumed to be. both runs share reels that are already tight (parts.md), so this is a real risk, not just a paperwork update. also confirmed two small items: the DJI charger's installed 6 AWG wire is actually marked 6 AWG (not just visually estimated), and it reaches selector 1→XS input as-is. updated measurements.md (layout table, cable-run rows, resolved items) and parts.md (reel risk breakdown).
- 2026-10-03: housekeeping pass on the verify list — found two items that were actually already resolved but never got removed: the "#2/0-5/16" lug mix-up (fully reconciled into a return/keep/buy list in parts.md already, the verify item just never got deleted), and the BAOMAIN 2/4 mounting-location question (the cargo-area layout conversation already settled where both go — BAOMAIN 2 stays in the rear row, BAOMAIN 4 moves to the kitchen cabinet). removed the first, replaced the second with the real remaining gap: nothing's been tape-measured yet to confirm the cord-length assignments or whether the reassigned 20ft spool reaches.
- 2026-10-03: resolved two more items through research rather than asking. **velit direct-DC tap fuse**: confirmed blue sea 5165 is the 40A ANL part, 6,000A interrupt rating. **5026 upstream fuse interrupt rating**: couldn't find the exact ABYC E-11 Table V (not freely published), but the sizing principle doesn't translate directly here anyway — this fuse's actual source is DJI's own internal, BMS-protected battery through a 10A-current-limited output, not a raw battery bank, so the big-fault-current tables don't really apply; standard ATC/ATO fuses (1000-6000A AIC at 32V) are almost certainly adequate, and the practical check is just confirming the purchased fuse states a real AIC rating. updated parts.md and wiring.md (5165 part number) and verify.md.
- 2026-10-03: the busbars aren't physically mounted yet — still an open placement decision, unlike the SOK (already fixed in place). considered moving them toward the driver side to shorten the meanwell's two long 6 AWG runs flagged above, and ran the numbers instead of guessing: at 33A max (the velit's draw) over even a 9ft run, 6 AWG's voltage drop is roughly 0.2-0.25V, under 1% of the 24V bus — a non-issue. the busbars' high-current 2/0 connections (class T block, multiplus, SOK) matter far more for being short, since they carry 5-10x the current. **recommendation: keep the busbars near the SOK (passenger corner) as planned — don't relocate them for the meanwell's sake.** the long meanwell runs stay a wire-budget question (buy enough 6 AWG), not a design problem.
- 2026-10-03: three design questions resolved, not from new parts but from working the numbers. **stacking the negative busbar**: confirmed stacking multiple ring lugs per stud is standard practice, and a plan exists to fit all 8 current connections plus the already-planned second SOK onto a 4-stud bar (matching the positive bar's model) instead of the 8-stud one currently owned — held pending the user verifying the stud has enough thread length for 3 stacked lugs. **victron lynx distribution center**: considered and not adopted — functionally the same job as the egis busbars/class T block/ANL blocks already owned, costs more, and its shunt variant duplicates the CAN-based SOK monitoring this build already uses instead of a smartshunt. **BAOMAIN 1 "both sources at once" for overnight dual-bank charging**: not possible with this switch family (1-0-2, no "both" position, same as the aramox selectors) — and even with different hardware, combined draw (up to 30A multiplus + 15A DJI = 45A) would exceed the 30A shore/8077 main in the exact scenario it'd be wanted (both banks depleted), and would overload the honda or a household outlet entirely. recommended alternating the switch position by night instead. added a "helpful links" section to reference/README.md (starting with the explorist.life video that prompted the lynx question).
- 2026-10-03: new parts obtained — two blue sea 7214 20A breakers (resolves the oven/cooktop circuit's breaker need), a second 12 AWG triplex spool (resolves the DJI-input branch's open wire need), a 14 AWG triplex spool (covers the fridge+USB circuit), a ferrule crimper and ferrule set, and a pro'skit 902-160 crimper (AWG 2-4-6). caught a real mix-up: a "larger ferrule crimper" had been proposed for "the large wires that go into the multiplus" — wrong tool category, since the multiplus's battery terminals are M8 bolts (stud + ring lug), not ferrule/clamp terminals; ferrules don't apply there at any size. recommended an IWISS hydraulic lug crimping kit for the actual 2/0 ring-lug job instead, and flagged the previously-obtained "toscoco" hydraulic crimper's 2/0 die coverage as unconfirmed. dropped a closed-barrel Deutsch-connector crimper from consideration (not used anywhere in this build). updated parts.md throughout.
- 2026-10-03: **busbar downsize adopted**. physically confirmed the egis 6600-404's stud is 1-1/4" long — comfortably enough to stack 3 ring lugs. swapped the negative bar from the 8-stud 6600-804 to a second 6600-404 (matching the positive bar), per the stacking plan worked out earlier: stud 1 — SOK- (both, once the second SOK is added), stud 2 — multiplus- (dedicated), stud 3 — XS GND/cerbo-/meanwell -V, stud 4 — multiplus exterior grounding point/velit -/chassis bond. updated parts.md (busbar listing, return/buy), wiring.md (new note above the schedule table), and diagrams.md (dc-negative diagram's nbar node).
- 2026-10-03: **12V bus redundancy adopted**. the 5026 bus was the one circuit in this build with no DJI/victron choice at all — fully dependent on the DJI SDC feed's ~136W ceiling, against USB panels rated up to 432W combined. added battery selector 3 (same generic 300A aramox-family switch as selectors 1/2, position 1 DJI/position 2 victron per the standing convention) and an orion-tr smart 24/12-30 isolated converter (30A/360W at 12V, off the 24V bus) as the new victron leg. the DJI SDC feed's existing 10-15A fuse stays as-is for its own leg; the 5026's main-input fuse (downstream of the selector) needs upsizing to 30A-class to match the new, larger victron leg. no manual on file yet for the orion-tr specifically, so its own input/output wire and fuse figures in wiring.md are reasoned estimates — added as a new verify item. updated README.md (key decisions, load budget, interfaces, now/next), parts.md (moved from "optional" to "still to buy" with sourced links), wiring.md (schedule rows, battery-selectors note, switch-position-convention list, install order, limits), and diagrams.md (12V bus diagram, now showing the adopted-but-unpurchased victron leg as dashed).
- 2026-10-03: three more parts obtained, resolving open buy items. **victron orion-tr smart 24/12-30 isolated** (the 12V bus redundancy converter, adopted earlier the same day). **a third generic 300A battery selector switch** (selector 3, same family as 1/2). **BAOMAIN 4 - oven/cooktop AC destination switch** (the 4th unit, same model as the other 3, resolving the last open item from the 2026-10-02 kitchen redesign). none of the three are installed yet — the orion-tr specifically still has no manual on file, so its wire/fuse sizing stays a reasoned estimate until read. updated parts.md (moved all three from "still to buy" to "have or ordered" with amazon links), wiring.md, README.md, and diagrams.md to reflect "obtained, not yet installed" rather than "not yet bought."
- 2026-10-03: parts-list staleness pass. found and fixed three real cross-file inconsistencies that had drifted during the rapid 2026-10-02/03 edits: (1) wiring.md's install order still said the velit direct-DC tap's ANL fuse part number was "verify," despite the schedule table and parts.md already having it confirmed as blue sea 5165 — updated to match. (2) wiring.md's install order still described the DJI-out-to-meanwell connection as "direct... protection device still TBD," contradicting the schedule table and limits section, both already resolved (molded-plug cord, no breaker needed) — updated to match. (3) the 8027's spare-15A-branch count was inconsistent between files: wiring.md's install order correctly said both the "second and third" branches are spare, but a separate, older standalone paragraph in wiring.md (predating the kitchen redesign) only mentioned the second, and diagrams.md's ac-loads lede only mentioned the third — removed the redundant wiring.md paragraph and fixed diagrams.md to say "second and third," matching the authoritative install-order line.
